---
layer: support-case
tags: [occupancy, firmware]
created: 2026-02-08
links:
  - "[[structure/synthetic-smart-building/module-occupancy-sensor-hub]]"
  - "[[business-logic/synthetic-smart-building/sensor-firmware-update-policy]]"
---

# Case 5676 — Occupancy Sensor ทั้งอาคารหลุดออฟไลน์พร้อมกันหลังอัปเดต Firmware

## สรุปเคส

หลังอัปเดต firmware sensor รุ่น OC-4 พบว่า sensor ทั้งอาคารกว่า 200 ตัวหลุดออฟไลน์พร้อมกันภายใน 10 นาที ทำให้ระบบไฟและ HVAC ทั้งอาคารกลับไปใช้ default schedule แทน occupancy จริง

## การตรวจสอบ

ตรวจ [[structure/synthetic-smart-building/module-occupancy-sensor-hub]] พบว่า sensor ทุกตัวหยุดส่ง ping พร้อมกันหลัง firmware อัปเดตเสร็จ ไม่ใช่แค่บางตัว

## สาเหตุ

firmware เวอร์ชันใหม่เปลี่ยน protocol การยืนยันตัวตนกับ gateway โดยไม่ได้ backward compatible กับ gateway เวอร์ชันที่ติดตั้งอยู่จริง ทำให้ handshake ล้มเหลวทุกตัวพร้อมกันทันทีหลังรีสตาร์ท ซึ่งเป็นความผิดพลาดที่ควรถูกจับได้ตั้งแต่ staged rollout แต่ครั้งนี้ทีมข้ามขั้นตอน staged เพราะเข้าใจผิดว่าเป็น patch เล็กน้อย

## การแก้ไข

rollback firmware กลับเวอร์ชันเดิมทั้งอาคารทันที sensor กลับมาออนไลน์ภายใน 20 นาทีหลัง rollback เสร็จ

## Follow-up

บังคับให้ทุก firmware update ต้องผ่าน staged rollout ตาม [[business-logic/synthetic-smart-building/sensor-firmware-update-policy]] เสมอ ไม่มีข้อยกเว้นแม้จะเชื่อว่าเป็น patch เล็กน้อย
