---
layer: support-case
tags: [access-control, fire-drill]
created: 2026-04-13
links:
  - "[[structure/synthetic-smart-building/module-access-control-gateway]]"
  - "[[business-logic/synthetic-smart-building/access-control-lockout-policy]]"
---

# Case 7700 — ประตูทางออกฉุกเฉินถูกล็อกระหว่าง Fire Drill Test เพราะ Schedule ชนกัน

## สรุปเคส

ระหว่างซ้อมหนีไฟตามกำหนดการ พบว่าประตูทางออกฉุกเฉินฝั่งบันไดหนีไฟ B ของชั้น 3 ล็อกอยู่ ทำให้พนักงานบางส่วนต้องอ้อมไปใช้ทางออกอื่น

## การตรวจสอบ

ตรวจ [[structure/synthetic-smart-building/module-access-control-gateway]] พบว่าชั้น 3 มี schedule ปิดปรับปรุงพื้นที่บางส่วนตั้งไว้ล่วงหน้าทับซ้อนกับเวลา drill test พอดี และ schedule นั้นสั่งล็อกประตูทุกบานในโซนรวมถึงประตูทางออกฉุกเฉินด้วย

## สาเหตุ

schedule ปิดปรับปรุงที่สร้างใหม่ไม่ได้ query flag `isEmergencyEgress` ก่อนล็อก ทำให้ล็อกประตูทางออกฉุกเฉินไปพร้อมประตูภายในทั่วไปโดยไม่ตั้งใจ ขัดกับหลักการใน [[business-logic/synthetic-smart-building/access-control-lockout-policy]] ที่ระบุชัดว่าทางออกฉุกเฉินต้องไม่ถูกล็อกช่วง drill

## การแก้ไข

ทีมอาคารสั่ง `overrideDoorState` ปลดล็อกประตูที่เกี่ยวข้องด้วยมือทันทีระหว่าง drill แล้วรายงานเหตุการณ์นี้เป็น near-miss

## Follow-up

แก้ logic การสร้าง schedule ทุกประเภทให้ query flag `isEmergencyEgress` บังคับก่อนล็อกเสมอ ไม่ปล่อยให้เป็นทางเลือกของผู้สร้าง schedule
